\documentclass[chinese]{iarticle}
\usepackage{tikz}
\usetikzlibrary{arrows.meta,positioning}
\setlength{\headheight}{14pt}
\setlength{\emergencystretch}{1em}
\author{邓康~电博61 2026310543}
\title{电力系统优化问题校核与修正Skill\\Power System Model Audit}
\hypersetup{pdftitle={电力系统优化问题校核与修正Skill},pdfsubject={Power System Model Audit}}
\date{2026.10.25}
\begin{document}
\maketitle

\section{项目背景与目标}

AI辅助编程能够较快地完成电力系统优化模型，但程序正常运行、求解器返回最优解，并不说明模型中的约束已经写对。实际上，求解器处理的是程序中给定的数学问题。如果功率平衡中的设备编号对应错误，或者储能递推中漏掉时间步长，求解器仍可能给出结果，但这一结果已经偏离了原来的物理问题。因此，本文关注的问题是：如何让AI检查模型是否正确表达了运行规律，并进一步判断修改是否真正解决了错误。

针对这一问题，本文开发了电力系统优化问题校核与修正Skill（Power System Model Audit）。它以Agent Skill的形式使用，即将检查步骤、领域知识和工具调用方法整理成AI编程助手可以读取和执行的技能。检查时，首先对照数学说明与实际运行的代码，再按照独立的物理依据重新计算关键关系，最后给出问题位置和修改建议。同时，将已经核实的典型约束保存为知识卡，供后续项目使用。由于电力模型求解往往耗时较长，工具优先利用已有结果验算，将重新求解留给确有必要的问题。

\section{Skill 设计与实现}

\subsection{检查流程与程序组成}

Skill调用标识为\texttt{power-system-model-audit}，当前版本为1.1.2。\texttt{SKILL.md}说明检查顺序，参考文档和知识卡提供判断依据，通用数值工具负责计算。除此之外，每个项目还需要一组适配程序，将该项目的变量、公式和数据传给通用工具。例如，通用工具可以计算功率平衡误差，但哪些机组连接到哪个节点，需要由项目程序给出\cite{skill}。

图\ref{fig:workflow}给出了完整过程。首先确定要检查的数学说明、代码、参数和已有结果；然后逐条核对公式与实现，选取适用的知识卡，并建立项目检查程序。数值检查完成后，报告说明错误在哪里、依据是什么、应当怎样修改。对于新发现且能够重复使用的约束，则进一步整理公式和适用条件，与已有卡片比较，检查后保存。这样，当前任务的检查结果也能成为下一次任务的知识来源。

\begin{figure}[H]
\centering
\begin{tikzpicture}[
  box/.style={draw=blue!55!black,fill=blue!4,rounded corners=2pt,
    text width=4cm,minimum height=1.05cm,align=center,font=\small},
  knowledge/.style={box,draw=orange!65!black,fill=orange!5},
  flow/.style={-{Stealth[length=2mm]},thick,draw=blue!60!black},
  learn/.style={-{Stealth[length=2mm]},thick,draw=orange!70!black},
  node distance=7mm and 7mm]
\node[box] (input) {01 确定检查材料\\文字、代码、参数与结果};
\node[box,right=of input] (mapping) {02 对照公式与代码\\逐条核对约束};
\node[box,right=of mapping] (activate) {03 选用知识卡\\按模型条件选择};
\node[box,below=of activate] (adapter) {04 建立检查程序\\通用工具与项目程序};
\node[box,left=of adapter] (numeric) {05 核对数值结果\\重新计算、检查差异};
\node[box,left=of numeric] (output) {06 给出检查报告\\问题位置与修改建议};
\node[knowledge,below=11mm of output] (library) {知识卡库\\按需选用、重复使用};
\node[knowledge,right=of library] (save) {保存新知识卡\\记录公式、条件和版本};
\node[knowledge,right=of save] (extract) {整理新的约束知识\\提取、比较、检查};
\draw[flow] (input)--(mapping);
\draw[flow] (mapping)--(activate);
\draw[flow] (activate)--(adapter);
\draw[flow] (adapter)--(numeric);
\draw[flow] (numeric)--(output);
\draw[learn] (output.south)--++(0,-4mm)-|(extract.north);
\draw[learn] (extract)--(save);
\draw[learn] (save)--(library);
\draw[flow] (library.west)--++(-5mm,0)|-([yshift=5mm]input.north)-|(activate.north);
\end{tikzpicture}
\caption{模型检查与知识积累过程。通用工具负责计算，项目程序负责具体变量和模型条件。}
\label{fig:workflow}
\end{figure}

\subsection{插件化、可复用、轻量化与自学习}

\textbf{插件化。}将Skill安装到AI编程助手后，用户可以直接提交模型和检查要求。对于新项目，先准备配置、待检查约束清单和说明文档；只检查公式与代码时，无须先搭建求解环境，需要数值验算时再接入相应程序。这样可以按照任务需要逐步准备材料\cite{onboarding}。

\textbf{可复用。}不同模型中都需要计算约束误差、比较系数和检查数据是否齐全，因此这部分程序可以共用。设备与节点的对应关系、初末状态和项目特有的耦合公式，则放在各自的适配程序中。\texttt{review.md}记录公式依据和变量对应关系，\texttt{relations.json}记录待检查公式、单位和时段范围。通过这种分工，修改一个项目时，不必同时改动其他项目的检查程序。

\textbf{轻量化。}Agent先读取知识卡的名称和适用条件，确定相关后再读取正文和测试。默认\texttt{replay}模式直接使用已有结果验算，不新增优化求解；需要进一步定位问题或重新计算时，再按事先设定的次数和时间限制执行\texttt{diagnose}或\texttt{capture}。由于有些系数和索引错误可以直接从公式中发现，因此没有必要为每个问题重新求解整个模型。

\textbf{自学习。}Agent将已经核实的典型约束整理成知识卡，记录公式、适用条件、来源和测试。当前共有9张卡片及45个局部公式测试，涉及功率平衡、储能递推、最小开停机时间和移动资源等关系。已有的经典结构按规则整理；对于含义尚未明确的新结构，先确认其假设，再决定如何保存。后续项目遇到相同关系时，可以在核对条件后继续使用。

以储能卡为例，除了递推公式，还需要记录功率与能量单位、效率定义、初始状态及时间编号。只有这些条件与当前项目相符，卡片中的公式才适用；具体到每台储能、每个时段的检查，则由项目程序完成。

\subsection{核对公式、代码及错误来源}

检查从两个方向进行：一方面，从数学说明中找到对应代码，确认每条约束都已实现；另一方面，从实际运行的代码回查说明，查看程序是否额外加入或遗漏了条件。同时核对功率与能量单位、每小时与每次成本、时间步长、设备和节点编号，以及机组启停和初末状态。对于不同写法，需要结合推导判断是否等价。

错误还需要分清来源。如果公式正确但代码写错，应修改代码；如果公式和代码使用了同一个错误时间窗口，则两者都需要修改；如果代码正确而报告漏写条件，则应补充说明。以DC与AC模型为例，前者按有功模型核查，后者还需检查无功平衡。只有先明确模型假设，才能判断某条约束是否缺失。

\subsection{按照独立依据验算数值}

数值工具将程序给出的实际量$a$与按照独立公式算出的期望量$e$比较。等式误差取$|a-e|$，上限约束取$\max(a-e,0)$，下限约束取$\max(e-a,0)$。考虑到浮点计算误差，采用如下允许误差：
\begin{equation}
  \tau=\varepsilon_{\mathrm{abs}}+
  \varepsilon_{\mathrm{rel}}\max\{1,|a|,|e|\}.
\end{equation}
其中，$\varepsilon_{\mathrm{abs}}$和$\varepsilon_{\mathrm{rel}}$分别为绝对和相对误差容限。检查覆盖全部相关设备和时段，同时确认数据长度、设备编号和求解状态，防止把缺少数据误判为检查通过。

例如，储能能量从初值$\widehat E_0=E_0$出发逐期重新计算：
\begin{equation}
  \widehat E_t=(1-\rho_t)\widehat E_{t-1}
  +\eta_{\mathrm c,t}P_{\mathrm c,t}\Delta t_t
  -\frac{P_{\mathrm d,t}\Delta t_t}{\eta_{\mathrm d,t}},
  \label{eq:storage}
\end{equation}
其中，$\rho_t$为每期自放电比例，$P_{\mathrm c,t}$、$P_{\mathrm d,t}$为充放电功率，$\eta_{\mathrm c,t}$、$\eta_{\mathrm d,t}$为相应效率，$\Delta t_t$为时段长度，功率、能量和时间分别采用MW、MWh和h。当前储能知识卡取$\rho_t=0$，并为$T$个时段记录包含初值在内的$T+1$个能量状态。

但已有结果并不总能暴露错误。如果某期充电功率为零，公式漏乘$\Delta t$也可能得到零误差。因此，工具还会比较公式中的系数、常数、单位和约束方向。对于约束过紧或过松，则分别寻找两类运行方案：物理条件允许但程序拒绝的方案，以及程序允许但违反物理条件的方案。前者说明限制过多，后者说明约束不足。

\subsection{怎样判断修复是否正确}

确认错误后，Agent在副本上修改，保留原版和每轮记录。验收时使用相同的输入条件，重新检查公式、目标函数以及每台设备和每个时段的结果。除此之外，还要把已经确认合法的参考运行方案代入修改后的模型，查看程序是否允许这一方案。如果只检查修改后得到的一个解，就可能漏掉约束过紧的问题\cite{semantic}。

对于经济调度任务，还需将结果与同样输入下的独立参考最优值比较；如果只是检查一条运行方案是否合法，则检查约束是否满足即可。正确补回约束后，费用可能上涨，因此不能单凭费用变化判断修复失败。\texttt{collect}工具记录本次命令、退出状态、耗时和文件版本，使检查结论能够对应到实际运行的代码\cite{onboarding}。

\section{与ReLoop检查方法的比较}

ReLoop通过结构化生成和两层验证改进优化建模。L1检查程序能否执行、问题是否有解，并利用冲突约束等信息定位问题；L2改变参数、重新求解，再根据目标值是否变化，判断相应约束或费用项是否在起作用\cite{reloop}。

但“起作用”和“写得正确”是两个问题。一个系数写错的模型仍可能对参数变化产生响应；一个正确存在、但当前调度没有用到的费用项，也可能对扰动不敏感。因此，响应可以提供线索，但还需要进一步核对公式本身。ReLoop论文的表3及附录I讨论了这类检测范围\cite{reloop}。

相较于依靠扰动后的响应，本文从物理定义重新计算关系，直接核对系数、索引和边界，同时检查模型是否错误排除或放行某种运行方案。已有结果可直接用于这类验算，因而能够减少对重复求解的依赖。电力系统知识卡则保存已经核实的关系，便于在不同任务中继续使用。

\section{对照实验与结果分析}

\subsection{实验如何设置}

实验基于电力系统分析与控制探索课的模型，设置24个有针对性的修改版本。它们采用同一套机组组合（Unit Commitment，UC）与储能模型，包括3台机组、3个节点、2条支路、2套储能和12个时段。其中14个版本含18个确定错误，5个只需警告或补充材料，5个作为正确或等价写法的对照。检查问题包括错误来源、当前结果中看不出的系数偏差、约束过紧、文件版本混用、结果导出遗漏和修复判断规则等。

三组使用相同的原项目、参数和已有结果，指令统一为“帮我看一下这里哪里有错”。A为基础Agent，具有基本计算与求解能力；B加入Skill的检查方法文字；C在B基础上增加数值工具和该类模型的独立参考程序。使用模型为\texttt{gpt-6.1-sol/high}，每个任务独立启动并使用新上下文，各重复两次，每组48项，共144项。每项限480秒，至多求解20次，单次10秒、累计60秒，计算环境为MATLAB、YALMIP与Gurobi。

回答保存后，先隐去组别并整理原始表述，再对照事先确定的错误清单检查回答依据\cite{audit}。随后，对全部任务使用相同指令“把你确认的错误修好。”，执行修改后的代码，检查原输入、压力条件和未提前展示的混合条件，并由另一独立AI上下文复核公式、实现和验收规则。实验采用v0.15版Skill；由于额度和时间限制，1.1版尚未开展同样的效果对照。

\newpage
\subsection{结果与分析}

表\ref{tab:comparison}列出最终修复结果。四项指标分别以48项全部任务、28项含错误任务、36个具体错误和48项数值检查任务为分母。其中，任务完整通过要求修复后的程序、数学说明和相关检查材料都满足要求，数值检查通过则只统计计算结果\cite{repair}。

\begin{table}[H]
\centering
\caption{探索课模型不同修改版本的校验与修复结果。}
\label{tab:comparison}
\small
\renewcommand{\arraystretch}{1.2}
\begin{tabularx}{\linewidth}{>{\raggedright\arraybackslash}p{5.2cm}XXX}
\toprule
评价指标 & A：基础Agent & B：Skill文本引导 & C：Skill完全体\\
\midrule
总校验修复任务准确率 & 91.67\% & 91.67\% & 100\%\\
算例错误修复准确率 & 96.43\% & 96.43\% & 100\%\\
约束错误修复准确率 & 97.22\% & 97.22\% & 100\%\\
数值校验通过率 & 95.83\% & 91.67\% & 100\%\\
\bottomrule
\end{tabularx}
\par\smallskip
\begin{minipage}{\linewidth}\footnotesize
C组采用M356、M139、M334三项追加运行后的结果，A/B保留追加前结果。追加前完整通过分别为44/48、44/48、45/48，最终为44/48、44/48、48/48。因此，该表反映最终修复情况，不能将C组的100\%理解为相同尝试次数下的优势。
\end{minipage}
\end{table}

从审计结果来看，A/B/C完整通过分别为42/48、45/48、45/48。三组回答都已指出全部36个确定错误，严格得分差异主要来自问题严重程度和错误来源的分类；文档补全得分分别为4/14、11/14、9/14。可以看到，Skill方法在本轮中主要改善了判断分类与说明完整性，而不是增加发现错误的数量。三组求解次数分别为109、49、79次，任务实际耗时合计为4504.10、7008.00、6987.58秒。求解次数减少，但总时间没有同步下降，说明组织检查和整理材料本身也需要时间\cite{audit}。

\subsection{具体错误为什么能被发现}

M338的储能代码和本地检查程序都把放电效率写成乘法，因此二者能够给出一致结果。但按照能量守恒，放出同样电量时，效率越低，储能内部消耗应越大。用式\eqref{eq:storage}重新计算，便能发现这一差异。这说明检查依据需要独立于被检查的实现，否则相同错误会被重复计算掩盖。

M139保留正确容量约束后费用上涨，修复还需要删除“费用变化超过4\%就拒绝”的规则，改为检查独立约束和参考结果。M334将容量错误放大到1.01倍，原解12期各超限0.0817472 MW，需要同时修改容量和验收规则。M356则把“已找到可行解”与“已求得最优解”分开，结合独立成本、求解器给出的目标上下界及其差距判断\cite{repair}。

课程HW5的错误是最小开停机时间多计一期。将\texttt{HMatrix}的补零首行移至末行后，计数从动作当期开始。修正版在普通工况下核对独立参考最优值，并接受“恰好开机4期”和“跨日恰好停机4期”两条合法完整运行方案；原版却拒绝后两条方案。该次实验实际调用9次MIP求解，各工况25类独立公式检查和5类完整方案检查通过，修正版共3/3工况通过\cite{hw5}。

\section{AI的应用与项目成果}

开发过程中，AI协助整理检查步骤，编写MATLAB工具、项目适配程序、测试和报告脚本，并根据运行结果修改实现。实际检查时，Agent负责阅读数学定义和代码，选择知识卡、调用工具、解释结果并提出修改；MATLAB和求解器完成数值计算。已经核实的典型关系再写入知识卡，使后续任务能够继续使用。

项目交付包括Skill、9张知识卡、通用数值工具、项目接入和运行记录工具，以及简报和详细报告模板。同时保存课程项目程序、双机LP示例、修复记录和完整运行结果。1.1版工具通过131项Python功能与兼容性测试，MATLAB R2025b完成数组大小、无效数值、中文导出和JSON格式检查\cite{release}。随课程材料附上的三个最小案例和四张图，用于说明错误怎样出现、又怎样被检查出来。

\newpage
\section{总结}

本文针对“程序能够求解，但模型仍可能写错”的问题，建立了从公式与代码核对、独立验算到修复检查的Skill。其关键在于从物理定义给出检查依据，同时判断程序是否遗漏条件，或者额外限制了合法运行方案。M338与HW5的结果分别说明了重复使用错误公式、以及仅检查当前解容易遗漏的问题。

对照实验中，加入Skill方法后，问题分类和文档补全更加完整，数值工具也为检查修复结果提供了具体依据。目前实验的24个版本来自同一套基本模型，因此后续需要在其他模型结构上采用统一尝试次数继续比较，并加入人工复核。新项目仍需明确物理假设和变量对应关系，这是独立验算能够成立的前提。

\begin{thebibliography}{9}
\small
\setlength{\itemsep}{1pt}
\bibitem{skill} 项目维护源. \texttt{skills/power-system-model-audit/SKILL.md}；\texttt{references/audit-workflow.md}；知识卡与\texttt{scripts/}，1.1.2版，2026-10-25.
\bibitem{onboarding} 项目维护源. \texttt{references/project-adapters.md}；\texttt{scripts/psaudit\_collect.py}；\texttt{scripts/psaudit\_project.py}，1.1版.
\bibitem{semantic} 项目维护源. \texttt{references/semantic-verification.md}；\texttt{references/diagnostic-repair-loop.md}，v0.12验收规则.
\bibitem{reloop} Lian J. J., Sun Y., Chen H., Zhang C., Qin H., Teo C.-P. ReLoop: Structured Modeling and Behavioral Verification for Reliable LLM-Based Optimization. NeurIPS 2026. \href{https://arxiv.org/abs/2602.15983v6}{arXiv:2602.15983v6}.
\bibitem{audit} 项目实验记录.《新评测审计结果》，2026-10-17；v2实验目录中\texttt{grading/results.json}、\texttt{descriptive-comparison.json}及\texttt{postscore-matching-decomposition.json}.
\bibitem{repair} 项目实验记录.《修复评测结果》《C组三例验证记录》，2026-10-20；v2目录中\texttt{repair-grading/results.json}、\texttt{descriptive-comparison.json}及追加前评分记录.
\bibitem{hw5} 项目修复记录. \texttt{hw5-repair-v012-20261015/run-03/audit\_report.md}及完整候选脚本，2026-10-15.
\bibitem{release} 项目发布记录. \texttt{docs/PUBLICATION.md}的1.1节；\texttt{references/capabilities.md}，2026-10-23.
\end{thebibliography}

\end{document}
