# HW1—HW3、HW6—HW10 固定核查规范 v0.1

范围：剩余八份作业全部主要入口，辅助优化/对照脚本也列入覆盖；数据函数与被调用算法逐一审查。HW4/HW5沿用已有报告，不重复求解。原TeX、代码和输入只读，运行包装仅改变日志、隐藏图形、禁止原脚本覆盖文件、捕获输出与有限运行预算；单次原优化调用120s，鲁棒循环最多5轮/累计240s，超限与无有效解不能当通过。SAA固定rng(20261008,twister)，保存实际样本。

独立公式来自各作业原要求、量纲与下列手算/代数推导。结果哈希和输入哈希绑定；不复用被审H/obj/拟合预测作为真值。尚有歧义项保留条件证据。

## 公共物理关系

- AC：逐支路串联导纳、充电、复tap/移相、status和节点Gs/Bs独立构建Y；S=baseMVA*V*conj(YV)。机组按实际在线节点累加，检查P/Q注入、支路两端复功率和网损。潮流未强制Q/电压运行界时，越界属于运行可用性，不冒充求解方程失败。
- DC：逐支路beta=status/(x*tap)、关联矩阵A、Bf=diag(beta)A、B=A'Bf；显式处理移相等效注入，固定slack解降阶矩阵；MW注入解出的phi=baseMVA*theta，再算F。检查全网守恒和双向限额。
- UC：u二元；事件来自delta=u_t-u_(t-1)。按各作业声明采用周期状态；最小开/关时段从事件当期计数，另核过去窗口。门控Pmin/Pmax，正常内部爬坡和启停限额；功率周期边界单独核查。单侧启停变量不能自动判错，正成本可使最优事件精确。
- 数值容差：功率1e-5+1e-8*scale MW/Mvar，成本1e-4+1e-8*scale $，整数域/时段1e-6+1e-8*scale；AC潮流大型迭代结果另对照原pf.tol折算MW，只有超过可接受求解容差才定级数值错误。

## 各作业参考与边界

HW1：原docx给三相SB=100MVA、UB1=121kV、UB2=10.5kV。Ibase=SB/(sqrt(3)*Ubase)，Zbase=Ubase²/Sbase；线路R/X=长度*每公里阻抗/Zbase，B=长度*每公里电纳*Zbase。变压器按题意在case仅留串联X，R/G/B在报告计算。节点6要求PQ，未连接发电机。其他case作为辅助对照，只做物理潮流检查，不当成主作业参数答案。

HW2：case3375wp，原初值和平启动，各运行NR-SC/NR，确认实际函数路径。直角坐标常功率失配是电压的二次式：F(V+mu*dV)=F0+mu*JdV+mu²*q，Newton完整步下F0+JdV=0，故q=F(V+dV)。最优乘子应评估根与区间边界的失配平方，不能由“最接近1”证明全局最小。收敛与非收敛分别保留；不能用没有成功状态的电压当可行潮流。

HW3：case57。独立DC角度与B矩阵、逐支路PTDF及DC摄动核对；与AC runpf的差异属近似误差。Q/V用作者的PQ解耦近似，数值摄动应只修改指定非slack发电机Vg，不额外改变Pd；原脚本实验包含其他扰动时归因实验定义不一致，不能以误差证明近似公式失效。

HW6：10场景SAA平均费用逐场景重算；检查全部场景的UC/DC和风电实际注入0<=w<=available。所有运行/启停变量是否跨情景共享独立列项：原文未明确定义阶段，场景独立方案是wait-and-see，不宣称日前可执行。原docx明确各时段预测误差独立，因此日置信度.95的alpha_t=1-.95^(1/96)有依据；独立用erfc/CDF核对低侧正态分位数与功率不足概率。原要求提Pwmax.mat，当前代码用Pwind.csv，保留数据来源差异，当前CSV工况不冒充原历史结果。

HW7：固定第一阶段u，二阶段是min调度费用，外层max箱式风电上限[.8,.1.2]*forecast。按TeX真正C&CG需每条场景独立recourse变量与共同eta费用上界；各原入口检查实际是否实现。LP对偶对所有活动原约束逐项映射、统一展平顺序和费用dt；遗漏约束乘子不能当正确KKT。非收敛/错误界不证明鲁棒性。独立当前固定u与天气下的LP可用于原对偶值比较，但不能冒充原程序已修复。

HW8：原case39_d加节点16负荷200MW、节点39发电减少200MW。常规和动态潮流分别隔离路径。独立AC P/Q/两端损耗核对，动态还核在线发电机实际出力增量是否按正文等比例分摊。历史MAT无源码版本绑定，重跑后才形成当前输入的证据；历史输出仅辅助比对。

HW9/HW10：系统基准Ssys=sum(Pmax)，Mi/Di/Ki按机组容量权重和u聚合。频率偏差为p.u.，乘50才为Hz；功率缺额为500/Ssys等声明值。等TG的SFR从两状态ODE独立重建：M*f_dot=-D*f-pg-deltaP；TG*pg_dot=K*f-pg；f(0)=pg(0)=0。用该线性系统的矩阵指数/初次导数零点检查最低点、稳态和初始RoCoF，而非复制原atan/拟合标签。首极值需正确象限；过阻尼不套欠阻尼公式。汽轮机ramp输入的时域响应在t=0为0，可由传递函数独立反变换检查TeX。

HW10：UC正常步限=.25Pmax、启停限额=.5Pmax，最小1h；FCUC_xhr/test2等辅助入口按自身参数单列，不混用。原文要求响应=min(模型预测响应,可用出力余量)，聚合与逐机分别计算；不得只验证理论响应而漏掉headroom。全量保存u/p及拟合系数、特征顺序/训练域，独立枚举合法机组状态核对代理保守性，并检查实际解是否落入训练域。max平面包络与min包络不能混淆。SVR训练[D,KG,Tj,1]的系数必须按同序使用，不能用[D,Tj,KG]。无N-1场景的SCUC入口按普通UC审，不凭文件名宣称安全约束已验证。

原始解、局部手算反例、诊断性独立重算与修正建议严格分别报告；无有效解/缺失依赖/预算耗尽明确记录。当前规范不声称证明任意优化模型正确。
