# HW4 数学规范草案 v0.1

状态：由 `HW4.tex` 的“模型建立”、五个入口及参数文件交叉整理，尚未获得研究者独立确认。来源存在省略/歧义；下面补充的单位、分段方式和网络约定是显式审计假设，不作为已确认错误的依据。开发时先将检查器固定，审计时不得为了消除报警改规范。

## 集合、单位与场景

固定 39 节点、46 支路、96 时段，每时段 Δt=0.25 h。原始 case 的 11 行发电机中过滤节点 30/32/33/35/37，保留 6 台机组；31 节点有两台，必须求和而非覆盖。功率/负荷/限额 MW，爬坡率 MW/h，成本函数假设 $/h，累计成本 $。`baseMVA=100`；X 为标幺，DC 映射中单位转换需一致。

| 入口 | 成本假设 | 线路限额系数 α | 爬坡率系数 β |
| --- | --- | --- | --- |
| basicTask1_ED_linear.m | b_i p，无常数项 | 1 | 0.4 |
| basicTask1_ED_linear_seg.m | b_i Σ_s q，无常数项 | 1 | 0.4 |
| basicTask1_ED_Quadratic.m | a_i p²+b_i p 的三段近似，加 c_i | 1 | 0.4 |
| basicTask1_ED_Flow.m | 同 Quadratic | 0.96 | 0.4 |
| basicTask1_ED_Ramp.m | 同 Quadratic | 1 | 1 |

`Ramp` 的 β=1 仍乘 Δt，因此每步为 0.25 Pmax；`HW4.tex` 的“每步≤Pmax/不再受限”是否为目标定义需研究者确认，不能悄悄选取其中之一。

## 变量与约束 ID

- p_it：机组出力，I×T；q_ist：分段出力，I×3×T。
- C_ni：节点—机组关联，同节点多机组分别累加。
- z_nt：净注入，N×T；F_lt：from→to 支路功率，L×T。
- A：线路—节点关联矩阵，每行 from=+1、to=-1。

| ID | 数学关系 | 适用集合 |
| --- | --- | --- |
| C_MAP | G=Cp；z=Cp−D | 所有节点、时段 |
| C_BAL | Σ_i p_it = Σ_n D_nt | 所有时段 |
| C_NET | F=H z；AᵀF=z | 所有线路/节点、时段，平衡注入 |
| C_FLOW | −α rateA_l ≤ F_lt ≤ α rateA_l | 所有线路、时段 |
| C_GEN | Pmin_i ≤ p_it ≤ Pmax_i | 所有机组、时段 |
| C_RAMP | −β Pmax_i Δt ≤ p_it−p_i,t−1 ≤ β Pmax_i Δt | 所有机组，t=2…T |
| C_SEG | p_it=Σ_s q_ist；q_i1t∈[Pmin_i,u_i1]；q_i2t,q_i3t∈[0,w_i] | 分段入口 |
| O_COST | Δt Σ_it b_i p_it；或 Δt Σ_ist k_is q_ist + TΔtΣ_i c_i | 入口对应成本模式 |

无 t=0 初始出力或末时段循环爬坡要求，不能自行补上。无启停/储能/电压/无功约束。

## 网络约定与等价形式

本草案保留 HW4 的 H=Bline(B*)⁻¹ 形式，B* 为完整 DC Laplacian 仅将 slack 的对角元置零；平衡注入下与固定 slack、删除该行列的 DC 解比较。独立检查器按每条线路的 status/(X·tap) 建 Bline 和 Laplacian，不能从代码 Bnode 的某个非对角元反推单条线路电纳（并联线路时会混淆）。本固定 case 相移均为 0、线路均运行；扩展到非零相移、断线/孤岛或外部编号时需新规范，当前脚本拒绝超范围输入。

不要只因 `Bnode(slack,slack)=0` 或显式求逆就判建模 ERROR；需比较对平衡注入的映射。数值稳定性可另外给 WARNING。限额按本作业的有功限额解释，不额外检查 AC 视在功率。

## 分段成本约定（需要确认）

设 w=(Pmax−Pmin)/3，u=[Pmin+w,w,w]，断点 x=[Pmin+w,Pmin+2w,Pmax]。
对于二次近似，f0(p)=a p²+b p，k1=f0(x1)/x1，k2=[f0(x2)−f0(x1)]/w，k3=[f0(x3)−f0(x2)]/w，另加 c。即首段为从 0 到 x1 的割线，但 q1 下界为 Pmin；这不同于从 Pmin 开始、含 f(Pmin) 基础成本的增量分段。代码的这类近似选择本身不等于错误，应核对用户的预期。

“Quadratic” 当前实现为分段线性近似而非直接 QP；可报告真二次成本与近似成本的差异，但不能以近似不精确自动判 ERROR。线性入口省略 c 的依据来自正文“cost=c1p”；若要求绝对总成本，则另按确认后的目标审计。

## 容差与确认方式

MW 项阈值 = 1e−5 MW + 1e−8·scale；成本项 = 1e−4 $ + 1e−8·scale。平衡 scale 为 max(1,总发电绝对值,总负荷绝对值)，节点/线路/机组/爬坡使用实际值与该项参考值的最大绝对尺度，成本使用实际和重算成本最大绝对值。记录每项最大原始残差及该位置阈值，违规总数覆盖全索引。

确认时保留本文明确的 HW4 参数与公式契约，仅将状态改为“人工确认”并记录确认人/日期。自定义公式、成本或网络约定变更需要新版本和对应经测试检查器，不能只设置一个开关让旧脚本适配新规范。
