# HW5 UC 独立数值参考 v0.1

依据：原始作业要求 `稳态大作业2-机组组合.docx`，原报告 `HW5.tex` 的机组组合/线性成本/周期状态约定，可信输入 `case39_UC.m`、`load3996.mat`。此参考先固定再验算；原文存在符号、时窗和边界缺口，不以代码生成参考真值。

## 场景与单位

39节点、46支路、10台机组、96个15分钟时段，Δt=0.25h。基线最小开/关时间1h（L_on=L_off=4），启/停出力限额S=0.3Pmax，正常爬坡R=0.4Pmax MW/h→每步0.1Pmax。starttime变体最小时间0.25h（L=1）；maxstart变体S=0.25Pmax。无损DC、有功功率MW；费用按原报告的线性b·p和每次启停费用，不套完整二次gencost。

本轮分别检查：普通内部转换t=1…T−1，以及周期转换T→1。周期扩展由报告的前日状态假设和代码循环约定提示，但原文未完整说明周期功率；因此周期爬坡偏差独立列为待确认假设下的证据，不自动归为无条件代码ERROR。

## 变量与独立关系

p_it为出力，u_it为二元运行状态。u_i0=u_iT为报告采用的周期状态。δ_it=u_it−u_i,t−1；实际启动v*_it=max(δ,0)，停机w*_it=max(−δ,0)。二变量z=δ；三变量v/w原式为单侧下界，正启停成本的最优解通常选择实际事件，不能仅因省略v−w=δ就判断经济模型不等价。

| ID | 独立关系 |
| --- | --- |
| C_BAL/C_MAP | Σp=ΣD，G=Cp，净注入P=Cp−D |
| C_NET/C_FLOW | 按每条支路status/(x·tap)独立建DC网络、固定slack解角度，实际F须匹配且满足双向rateA |
| C_U_BINARY | u在{0,1}；三变量v/w二元，二变量z在{-1,0,1} |
| C_GEN | uPmin≤p≤uPmax |
| C_TRANSITION | z=δ；三变量v≥δ、w≥−δ；另作严格事件语义诊断v=v*、w=w* |
| C_RAMP_INTERNAL | p_(t+1)−p_t≤S_u+(R_u−S_u)u_t；下界为−[S_d+(R_d−S_d)u_(t+1)] |
| C_RAMP_CYCLIC | 同一关系在T→1上检查，原文功率周期假设待确认 |
| C_MIN_ON | 从实际启动当期开始连续L_on时段开机：Σ_(k=0…L_on−1)u_(t+k)≥L_on v*_t |
| C_MIN_OFF | 从实际停机当期开始连续L_off时段关机：Σ_(k=0…L_off−1)(1−u_(t+k))≥L_off w*_t |
| C_COST_EPIGRAPH | 二变量费用≥M_start·z且≥−M_stop·z；z=0时费用≥0 |
| O_DECLARED | 按模型保存的启停变量/费用重算代码声明目标，独立于obj表达式 |
| O_EVENT | 按实际状态转换重算经济事件成本；非最优incumbent的费用冗余须与错误分开 |

最小时间按启动/停机当期计数，跨界索引用周期序列解释。另计算过去L时段的等价停止/启动条件。正文二变量式从t+1计L项，而z_t=u_t−u_(t−1)；其有效最小持续时间为L+1，不把这个额外时段写入正确参考。

## 容差与数据

MW：1e−5+1e−8·scale；费用：1e−4+1e−8·scale；二元/整数域：1e−6+1e−8·scale。状态域通过后将极小数值漂移舍入，独立重建事件；域不合法时逻辑检查数据不足。全量变量、原目标、solver状态/MIP信息、源码/原文/要求/参数/本参考哈希绑定保存。无有效解或版本不符不当通过。

原始模型只读；错误归因与补全写入报告。固定参考不在审计过程中为了通过而修改。手算轨迹仅检验检查器和局部公式，不冒充原模型真实求解结果。
