# HW5 二变量最小时间修复验收契约 v0.12

本契约针对已确认的 M_MINIMUM_WINDOW：原二变量模型从动作下一期求和，导致最小开/关机时间多计一期。原始 HW5、既有 math-spec.md、MAT 和报告保持原样；修复只在完整脚本副本中将 HMatrix 的补零首行移至末行。候选 TeX 副本对应修正两条求和式，并显式说明状态周期与动作定义。

## 冻结数据与完整模型

原 case39_UC.m、load3996.mat：39 节点、46 支路、10 机组、96 个 0.25h 时段。成本为原声明的线性 b*p*dt 加每次启停成本；保持全部网络、出力、逻辑、爬坡、目标与参数。状态周期 u0=uT，z_t=u_t-u_prev，u 二元，z 整数。动作费用 c>=Cstart*z 且 c>=-Cstop*z。

按独立时间定义，L=4，从动作当期计数：

\[
\sum_{k=0}^{L-1}u_{i,1+\operatorname{mod}(t-1+k,T)}\ge Lz_{it},\qquad
\sum_{k=0}^{L-1}(1-u_{i,1+\operatorname{mod}(t-1+k,T)})\ge -Lz_{it}.
\]

二元状态和差分域保证非动作侧不等式冗余；独立检查器另以 max(z,0)、max(-z,0) 重建实际事件持续时间。参考模型的窗口系数由循环索引构造；候选系数从实际脚本 HMatrix 与 U_circle 索引映射提取，两者不共享窗口构造公式。

网络参考从原支路 x/tap/status 重建 Bf、Bbus，固定 slack 解角度后获得 PTDF；不使用被审 H。独立检查器以节点净注入解角度，再逐支路重建潮流。参考求解与独立重建均与实际脚本网络对应，不以目标值吻合代替关系检查。

功率周期边界仍有已知争议。本次为最小时间的范围限定修复：严格保留原活动模型的内部双向爬坡、T→1 下爬坡以及缺少 T→1 上爬坡的边界，既不补也不确认该边界的物理合理性。契约对这一可复算变体无未决定义；原审计的 B_CYCLIC_RAMP 继续保留 WARNING。本次 ACCEPTED 不消除该警告，也不表示 HW5 全部数学问题已修复。

## 工况与验收模式（新求解前固定）

1. nominal：原完整输入，无新增固定状态；REFERENCE_OPTIMUM。独立参考与实际候选均须报告 Gurobi OPTIMAL，并核对同一声明模型的费用。
2. exact_on：同一完整输入。仅参考求解器额外固定机组3在第33–36期开机、第32、37期关机，其他状态自由，以选择一条完整合法参考轨迹；候选和原版不增加这组选择约束。FEASIBILITY，不将该受限参考最优值当作全局参考最优值。
3. wrap_off：同一完整输入。仅参考求解器额外固定机组3在第95、96、1、2期停机、第94、3期开机，其他状态自由。FEASIBILITY，用完整跨界轨迹检查原版过紧与候选接纳。

参考选择计划v2：run-01把机组2其余92期都固定关机，完整网络在高负荷时不可行；该失败与IIS保留。v2只固定动作邻域，选择原正常结果中可切换的机组3，不改原始参数、最小时间定义、候选补丁和阈值。选择条件在run-02全部新求解前冻结。

每项均检查全部机组/时段、线路、变量域、映射、成本和声明边界。参考选择约束的满足情况单独检查；它只用于挑选参考轨迹，不进入候选模型或独立完整模型的必要关系。

MW 容差 1e-5+1e-8*scale，费用 1e-4+1e-8*scale，状态/时窗 1e-6+1e-8*scale；系数比较 1e-9。容差、关系ID和数组形状在输入MAT中冻结。候选须同时通过规范重建、完整参考轨迹成员检查、最小时间仿射块及目标方向/费用系数比较。原版在 nominal 可能因休眠差异暂缓，但 exact_on/wrap_off 应以真实完整参考轨迹形成过紧反例。

## 预算与版本

正式单轮最多 9 次真实 MIP 求解，单次上限 60s，累计求解调用墙钟预算 360s；最多两轮候选修复，不按成本漂移调门槛。求解器不可用或无有效最优解保留失败/缺证据，不用手算替代。replay 仅读取保存的合同与结果，新增求解0次。

绑定原版/候选脚本、原版/候选TeX、参数、两份规范、参考构造器、独立检查器、捕获器、序列化/映射工具、语义验收器和相关数值内核。哈希表示版本一致，不证明执行历史；捕获器与依赖的可信性仍须审阅。有限三工况和已声明仿射表示不是全可行域形式证明。
